<!doctype html>
<html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="color-scheme" content="light dark"><meta name="description" content="제주 건축 도면 검토와 공통 비교견적 준비. 도면 근거·준비사항·질의·견적 양식."><title>에어컨11대 — 필요대수가 아니라 도면 참조수량 | 제주 견적 준비</title><link rel="stylesheet" href="style.css"></head>
<body><a class="skip" href="#content">본문으로 이동</a><header class="top"><a class="brand" href="index.html">JEJU <span>도면·견적 준비</span></a><div><span class="status">비교견적 제안 R2 · 미발주</span><a href="../index.html">시공사 비교 ↗</a></div></header>
<div class="layout"><aside><p class="section-label">PROCUREMENT / 2026.10.12</p><nav aria-label="자료 메뉴"><a  href="index.html">건축주 견적 기준</a><a  href="TENDER.html">시공사 통합 사양서</a><a  href="OWNER-DECISIONS.html">제안·최종선택 구분</a><a  href="SPEC-AUDIT.html">37개 사양 재검토</a><a aria-current="page" href="HVAC-REVIEW.html">냉방11대 검토</a><a  href="BID-PORTAL.html">회신·계정 운영방식</a><a  href="SPEC-RESEARCH.html">제조사 리서치 근거</a><a  href="DRAWING-REVIEW.html">도면 검토 기록</a><a  href="PREPARATION.html">우리가 준비할 것</a><a  href="RFI.html">설계 질의 25건</a><a  href="RFQ.html">시공사 견적요청서</a><a  href="BID-RETURN.html">견적 회신·비교 규칙</a><a  href="SCOPE.html">공통 견적항목</a><a  href="RESPONSIBILITY.html">공종 책임표</a><a  href="DRAWING-REGISTER.html">도면번호 목록</a><a  href="EQUIPMENT.html">장비 표기 수량</a><a  href="REQUIREMENTS.html">기존 요청 대조</a><a  href="ADDENDUM.html">공통 추가통보</a><a  href="QUANTITY-PROTOCOL.html">물량산출 검증 규칙</a><a  href="AGENTS.html">에이전트 작업 지침</a><a  href="EVIDENCE.html">원문 근거 발췌</a></nav><div class="aside-note">원본 DWG·업체 가격은 비공개.<br>도면 표기 ≠ 검증 수량 ≠ 승인.</div></aside><main id="content"><div class="meta"><span>JEJU-HOUSE-RFQ-20261013-R2</span><a href="HVAC-REVIEW.md">Markdown 원문</a></div><details class="toc"><summary>이 문서 목차</summary><div class="toc">
<ul>
<li><a href="#section-">대수만 줄이는 것은 해답이 아님</a></li>
<li><a href="#section-_1">업체 냉난방 검토표</a></li>
<li><a href="#section-_2">다른 설비도 연결해 확인</a></li>
<li><a href="#section-_3">근거와 한계</a></li>
</ul>
</div>
</details><article><h1 id="section-11">에어컨11대 — 필요대수가 아니라 도면 참조수량</h1>
<p><strong>11대가 필요하다는 결론은 아직 없습니다.</strong> 이번에 일람표와1층냉방평면의11개 서로다른IAC문자표기를 대조하고, 정격용량 합계를 검산했습니다. 도면태그 확인과 실제서비스구역/열부하 검증은 다릅니다.</p>
<div class="table-wrap" tabindex="0" aria-label="표 가로 스크롤"><table>
<thead>
<tr>
<th>확인</th>
<th>값</th>
<th>해석</th>
</tr>
</thead>
<tbody>
<tr>
<td>도면 실내기</td>
<td>11대</td>
<td>현재A안 비교 참조; 발주/최소수량 아님</td>
</tr>
<tr>
<td>평면 IAC문자</td>
<td>11개</td>
<td>모델공간 범위 내 다른TEXT객체. 리더선/실사용 매핑 미검증</td>
</tr>
<tr>
<td>실내기 정격합</td>
<td>60.9kW</td>
<td>산정 냉방부하나 전기소비전력 아님</td>
</tr>
<tr>
<td>실외기 정격합</td>
<td>61.6kW (2대)</td>
<td>기기소비전력은 별도 사양으로 전기부하 산정</td>
</tr>
<tr>
<td>큰 실내기</td>
<td>14.5kW×2 =29kW</td>
<td>실내기 합의47.6%. 이 두 대의 서비스구역·일사를 우선 검토</td>
</tr>
<tr>
<td>단순 면적비교</td>
<td>60.9kW÷345.6㎡≈176W/㎡</td>
<td>단순 정규화일 뿐 과대판정/적정대수 계산식 아님</td>
</tr>
</tbody>
</table></div>
<h2 id="section-">대수만 줄이는 것은 해답이 아님</h2>
<p>큰 두 대가 담당하는 개방공간의 부하·기류분배, 각각 닫힌 침실의 독립운전, 간헐사용 다락/보조공간의 목적을 구분해야 합니다. 대수는 유지하면서 용량을 낮추는 안, 불필요한 독립기기를 줄이는 안, 실외기계통/최소운전능력을 바꾸는 안이 서로 다릅니다. 지금6대/7대 같은 다른 숫자로 확정하지 않았습니다.</p>
<p>도면의 업무용 명칭을 실제 재실·가전발열 조건으로 그대로 옮기면 안 됩니다. 실제실사용표, 문닫힘/야간운전, 창면적·방향·U/SHGC·차양, 기밀/단열, 환기와 습도 현열/잠열을 바탕으로 실별계산을 받아야 합니다.</p>
<h2 id="section-_1">업체 냉난방 검토표</h2>
<p><code>도면실ID / 실제사용 / 면적·높이 / 창·외피·방향 / 재실·발열 / 문닫힘·운전시간 / 산정현열·잠열 / 제안모델·대수 / 정격·최소능력 / 실외기계통 / 배관보정·전원 / 취침기류·소음 / 설치완성비용</code></p>
<p>A안은 도면11/2 참조견적이고 B안은 실제주거에 적합한 추천 구성입니다. 냉방·환기·난방/급탕은 검토결과를 필수회신하되, 유지가 적정하다는 결론도 근거와 함께 가능합니다. 기기값뿐 아니라 배관/보온/분기관·드레인·천장/점검구·전원/제어·양중/방진·시운전의 증감까지 비교합니다.</p>
<h2 id="section-_2">다른 설비도 연결해 확인</h2>
<p>환기250급3대는 정압/필터/덕트/체적을 검증한 확정대수가 아닙니다. 욕실팬4×220의 단순정격합880m³/h도 실제동시배기량이 아닙니다. 주방후드·급기·문틈·연소설비 급기/역류와 함께 검토합니다. 보일러50,000kcal/h도 건물난방열손실을 계산해 얻은 값이 아니며 급탕피크를 분리해 검토해야 합니다.</p>
<h2 id="section-_3">근거와 한계</h2>
<p><a href="https://bsesc.energy.gov/energy-basics/hvac-proper-sizing-hvac-systems">DOE 공식기술자료</a>는 먼저 난방/냉방부하를 산정하고 기기/풍량을 선정하도록 설명합니다. 이 방법론을 참고한 것이며 미국법을 한국 의무기준으로 전용하지 않습니다.</p>
<p>변환 설비 평면의 낮은해상도 개요와 문자/정격을 검토했습니다. 건축도면 렌더링은 변환HATCH오류가 있어 전도면 시각검증을 끝내지 못했습니다. 공식PDF·전도면 물량/열부하 계산·제조사선정서·실측검증은 남아있습니다. 원본/전체이미지는 공개하지 않습니다.</p>
<div class="table-wrap" tabindex="0" aria-label="표 가로 스크롤"><table>
<thead>
<tr>
<th>근거ID</th>
<th>평면표기</th>
<th>모델좌표</th>
</tr>
</thead>
<tbody>
<tr>
<td>M:E6873</td>
<td>IAC-20</td>
<td>[707911.01, -359772.02]</td>
</tr>
<tr>
<td>M:E688B</td>
<td>IAC-23</td>
<td>[701895.07, -352093.34]</td>
</tr>
<tr>
<td>M:E6893</td>
<td>IAC-32</td>
<td>[724214.81, -354462.13]</td>
</tr>
<tr>
<td>M:E689B</td>
<td>IAC-40</td>
<td>[704914.81, -352089.27]</td>
</tr>
<tr>
<td>M:E68A3</td>
<td>IAC-52</td>
<td>[719888.96, -354469.39]</td>
</tr>
<tr>
<td>M:E68AB</td>
<td>IAC-60A</td>
<td>[701679.65, -362398.06]</td>
</tr>
<tr>
<td>M:E68B3</td>
<td>IAC-145A</td>
<td>[715542.72, -365717.04]</td>
</tr>
<tr>
<td>M:E68BB</td>
<td>IAC-145A</td>
<td>[721542.72, -365717.04]</td>
</tr>
<tr>
<td>M:E68C3</td>
<td>IAC-20</td>
<td>[699194.75, -367118.26]</td>
</tr>
<tr>
<td>M:E68CB</td>
<td>IAC-32</td>
<td>[705917.48, -369243.92]</td>
</tr>
<tr>
<td>M:E68D5</td>
<td>IAC-40</td>
<td>[708964.81, -352089.27]</td>
</tr>
</tbody>
</table></div></article><footer>R2은 주거용 견적 사양입니다. 원본·기하수량과 구조/설비 제작 승인은 별도 검증합니다.<br><a href="data/project.json">현재 상태 JSON</a> · <a href="data/source-manifest.json">원본 식별·검토 범위</a></footer></main></div></body></html>